<!DOCTYPE html>
<html  lang="en" dir="ltr" prefix="og: https://ogp.me/ns#">
  <head>
    <meta charset="utf-8" />
<script async src="https://www.googletagmanager.com/gtag/js?id=G-273DTKB5QW"></script>
<meta name="description" content="Device Advice - Regulations and requirements for labels and other written, printed or graphic materials (labeling) that accompanies or is associated with a medical device." />
<meta name="dcterms.title" content="Quality System Regulation Labeling Requirements" />
<meta name="dcterms.creator" content="Center for Devices and Radiological Health" />
<meta name="dcterms.subject" content="FDA Activities, Application &amp; Approvals" />
<meta name="dcterms.description" content="Device Advice - Regulations and requirements for labels and other written, printed or graphic materials (labeling) that accompanies or is associated with a medical device." />
<meta name="dcterms.publisher" content="FDA" />
<meta name="dcterms.source" content="FDA" />
<meta name="dcterms.audience" content="Industry" />
<meta property="og:site_name" content="U.S. Food and Drug Administration" />
<meta property="og:type" content="Article" />
<meta property="og:url" content="https://www.fda.gov/medical-devices/device-labeling/quality-system-regulation-labeling-requirements" />
<meta property="og:title" content="Quality System Regulation Labeling Requirements" />
<meta property="og:description" content="Information about Quality System Regulation Labeling Requirements" />
<meta property="og:updated_time" content="Fri, 08/31/2018 - 06:48" />
<meta property="article:published_time" content="Tue, 08/15/2023 - 09:31" />
<meta property="article:modified_time" content="Fri, 08/31/2018 - 06:48" />
<meta name="google-site-verification" content="tWxlDhm4ANdksJZPj7TBmHgNoMqZCnecPp0Aa2vC9XA" />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:site" content="@US_FDA" />
<meta property="twitter:description" content="Information about Quality System Regulation Labeling Requirements" />
<meta name="twitter:title" content="Quality System Regulation Labeling Requirements" />
<meta name="twitter:creator" content="@US_FDA" />
<meta name="MobileOptimized" content="width" />
<meta name="HandheldFriendly" content="true" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<script type="application/ld+json">{
    "@context": "https://schema.org",
    "@graph": [
        {
            "@type": "Article",
            "headline": "Quality System Regulation Labeling Requirements",
            "name": "Quality System Regulation Labeling Requirements",
            "about": [
                "FDA Activities",
                "Application \u0026 Approvals"
            ],
            "description": "Device Advice  -  Regulations and requirements for labels and other written, printed or graphic materials (labeling) that accompanies or is associated with a medical device.",
            "datePublished": "Tue, 08/15/2023 - 09:31",
            "dateModified": "Fri, 08/31/2018 - 06:48",
            "author": {
                "@type": "Organization",
                "name": "Center for Devices and Radiological Health"
            },
            "publisher": {
                "@type": "Organization",
                "name": "FDA"
            }
        }
    ]
}</script>
<meta property="og:image" content="https://www.fda.gov/themes/custom/preview/img/FDA-Social-Graphic.png" />
<meta name="twitter:image" content="https://www.fda.gov/themes/custom/preview/img/FDA-Social-Graphic.png" />
<link rel="icon" href="/themes/custom/preview/favicon.ico" type="image/vnd.microsoft.icon" />
<link rel="alternate" hreflang="en" href="https://www.fda.gov/medical-devices/device-labeling/quality-system-regulation-labeling-requirements" />
<link rel="canonical" href="https://www.fda.gov/medical-devices/device-labeling/quality-system-regulation-labeling-requirements" />
<link rel="shortlink" href="https://www.fda.gov/node/360465" />
<script src="/files/google_tag/production/google_tag.script.js?tlw6bs" defer></script>

    <title>Quality System Regulation Labeling Requirements | FDA</title>
    <link rel="stylesheet" media="all" href="/files/css/css_I1lI2DYRy4WvhS49GZC8Z2v9NUFD60djX72-ZNQ0RPY.css?delta=0&amp;language=en&amp;theme=preview&amp;include=eJxNzEsOwjAMRdENBbykKJ9HZeLGJXZA2T2CQWFydUa3NFR2HZF7RfcsWhr9Odgyx045GcIx8GS8aBPNSS7mS7hv4f6YGCtOjjU5Di4Ng34MN1Xv6jA6FT4fo2-vu9YpeAPskjb1" />
<link rel="stylesheet" media="all" href="/files/css/css_kzM3UfAkXr38eWZ807nc-7-NjN8_C9qpn2PkF7glUTU.css?delta=1&amp;language=en&amp;theme=preview&amp;include=eJxNzEsOwjAMRdENBbykKJ9HZeLGJXZA2T2CQWFydUa3NFR2HZF7RfcsWhr9Odgyx045GcIx8GS8aBPNSS7mS7hv4f6YGCtOjjU5Di4Ng34MN1Xv6jA6FT4fo2-vu9YpeAPskjb1" />

    <script src="https://script.crazyegg.com/pages/scripts/0024/3700.js" async></script>
<script src="https://dap.digitalgov.gov/Universal-Federated-Analytics-Min.js?agency=HHS&amp;subagency=FDA&amp;sdor=fda.gov&amp;dclink=true" language="javascript" id="_fed_an_ua_tag"></script>

            <script>window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments)};gtag("js", new Date());gtag("set", "developer_id.dMDhkMT", true);gtag("config", "G-273DTKB5QW", {"groups":"default","page_placeholder":"PLACEHOLDER_page_location","allow_ad_personalization_signals":false});</script>
        
  </head>
  <body class="role-anonymous path-node page-node-type-sub-section has-glyphicons">
      <div id="quicklinks" class="sr-only display-on-focus">
        <ul class="list-inline padding-left-3 padding-right-3">
          <li><a href="#main-content" class="btn btn-default margin-top-3" tabindex="1">Skip to main content</a></li>
          <li><a href="#search-form" class="btn btn-default margin-top-3" tabindex="1">Skip to FDA Search</a></li>
          <li><a href="#section-nav" class="btn btn-default margin-top-3" tabindex="1">Skip to in this section menu</a></li>
          <li><a href="#footer" class="btn btn-default margin-top-3" tabindex="1">Skip to footer links</a></li>
        </ul>   
      </div>    <noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-M95XGZW" height="0" width="0" style="display:none;visibility:hidden"></iframe></noscript>
      <div class="dialog-off-canvas-main-canvas" data-off-canvas-main-canvas>
       
  <div class="main-container container-fluid">     <div class="row">
                                                               


	
	<header class="lcds-header container-fluid" role="banner">
		                    
			<div class="row us-masthead">                            

				<div class="usa-banner col-xs-12">

					<img class="usa-banner__us-flag" src="/themes/custom/preview/assets/images/US_Flag.png" alt="U.S. flag" />

					<span>An official website of the United States government</span>

				    <a id="USMenuButton" class="collapsed" role="button" aria-expanded="false" aria-controls="USABannerMenu" href="#" data-toggle="collapse" data-target="#USABannerMenu">Here’s how you know <span class="toggle-indicator"> </span></a>

          			<div class="col-xs-12 collapse usa-banner__menu" id="USABannerMenu" aria-labelledby="USMenuButton">


						<div id="gov-banner" class="row usa-banner-content usa-grid usa-accordion-content" aria-hidden="true">
							      <div class="col-xs-12 col-sm-6 col-md-3">
							        <img class="usa-banner-icon usa-media_block-img" src="/themes/custom/preview/assets/images/icon-dot-gov.svg" alt="Dot gov" style="width:3em;">
									<div class="usa-media_block-body">
								      <p><strong>The .gov means it’s official.</strong><br>Federal government websites often end in .gov or .mil. Before sharing sensitive information, make sure you're on a federal government site.</p>
								    </div>
							      </div>
							      <div class="col-xs-12 col-sm-6 col-md-3">
							        <img class="usa-banner-icon usa-media_block-img" src="/themes/custom/preview/assets/images/icon-https.svg" alt="SSL" style="width:3em;">
							        <div class="usa-media_block-body">
								         <p><strong>The site is secure.</strong><br> The <strong>https://</strong> ensures that you are connecting to the official website and that any information you provide is encrypted and transmitted securely.</p>
							        </div>
							      </div>
						</div>
					</div>

				</div>
			</div> 			<div class="row fda-masthead">
			

							<div class="col-xs-4 col-md-8 fda-masthead__fda-logo"> 
					<a href="/" title="FDA Homepage">
            <picture>
              <!-- Set media breakpoint to value equivalent to $screen-md -->
              <source media="(min-width:992px)" srcset="/themes/custom/preview/assets/images/gov-fda-new-white.svg">
              <img src="/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg" height="40px" alt="U.S. Food and Drug Administration logo">
            </picture>
          </a>
       	</div>
				
        <div class="col-xs-8 col-md-4">
        <ul class="fda-masthead__item-list">
            <li>
                <button id="btn-search" class="btn btn-default btn-sm fda-masthead__btn-search" aria-expanded="false" aria-controls="search-form" title="Open search bar">
					<span class="fa fa-search" aria-hidden="true">&nbsp;</span>
			    	<span class="fda-masthead__btn-label">Search</span>
				</button>
            </li>
            <li>
                <button id="menu-btn" class="btn btn-default btn-sm fda-masthead__btn-menu collapsed" href="#primary-nav" data-toggle="collapse" aria-expanded="true">
                    <span class="fa fa-bars" aria-hidden="true">&nbsp;</span>
                    <span class="fda-masthead__btn-label">Menu</span>
                </button>
            </li>
        </ul>
		</div>
							
						<form class="fda-masthead__search sr-only" id="search-form" aria-hidden="true" role="search" action="/search" method="GET" accept-charset="UTF-8">
							<div class="search-popover" id="search-popover">
								<div class="input-group pull-right" id="search-group">
									<label class="sr-only" for="search-query">Search FDA</label>
									
									<input class="form-control search-input" tabindex="-1" id="search-query" name="s" aria-autocomplete="list" aria-haspopup="true" title="Enter the terms you wish to search for." placeholder="Search FDA"  type="text" /> 
									
									<span class="input-group-btn" id="input-group-btn">
										
										<button type="submit" type="button" class="btn btn-danger search-btn" id="search-btn" tabindex="-1" title="Search"><span class="fa fa-search" aria-hidden="true"><span class="sr-only">Submit search</span></span></button>

									</span>

								</div>
							</div>
																				
						</form>					

			</div> 
		<nav id="primary-nav" class="lcds-primary-nav row collapse">					<div class="col-md-5 col-lg-4">
						<section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
							<h2 class="lcds-primary-nav__group-heading">Featured</h2>
							<ul class="lcds-primary-nav__list lcds-primary-nav__list--featured">
								<li class="lcds-primary-nav__list-item"><a href="https://contact.fda.gov/report-problem?utm_medium=referral&utm_source=fda_gov_menu" title="Report a Problem with an FDA Regulated Product">Report a Product Problem</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/about-fda/contact-fda">Contact FDA</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/regulatory-information/search-fda-guidance-documents">FDA Guidance Documents</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/safety/recalls-market-withdrawals-safety-alerts">Recalls, Market Withdrawals and Safety Alerts</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/news-events/newsroom/press-announcements">Press Announcements</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/inspections-compliance-enforcement-and-criminal-investigations/compliance-actions-and-activities/warning-letters">Warning Letters</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/advisory-committees">Advisory Committees</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/fda-en-espanol">En Espa&#241ol</a></li>
							</ul>
						</section>
					</div>

					<div class="col-md-7 col-lg-8">
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Products</h2>
            <ul class="lcds-primary-nav__list">
							<li class="lcds-primary-nav__list-item"><a href="/food">Food</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/drugs">Drugs</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/medical-devices">Medical Devices</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/radiation-emitting-products">Radiation-Emitting Products</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/vaccines-blood-biologics">Vaccines, Blood, and Biologics</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/animal-veterinary">Animal and Veterinary</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/cosmetics">Cosmetics</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/tobacco-products">Tobacco Products</a></li>
            </ul>
          </section>
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Topics</h2>
            <ul class="lcds-primary-nav__list">
							<li class="lcds-primary-nav__list-item"><a href="/about-fda">About FDA</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/combination-products">Combination Products</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/regulatory-information">Regulatory Information</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/safety">Safety</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/emergency-preparedness-and-response">Emergency Preparedness</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/international-programs">International Programs</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/news-events">News and Events</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/training-and-continuing-education">Training and Continuing Education</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/inspections-compliance-enforcement-and-criminal-investigations">Inspections and Compliance</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/science-research">Science and Research</a></li>
            </ul>
          </section>
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Information For</h2>
            <ul class="lcds-primary-nav__list">
	            <li class="lcds-primary-nav__list-item"><a href="/consumers">Consumers</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/patients">Patients</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/industry">Industry</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/health-professionals">Health Professionals</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/federal-state-local-tribal-and-territorial-officials">Federal, State and Local Officials</a></li>
            </ul>
          </section>
					</div>
	      </nav>
    </header>

<div class="col-xs-12 block-prev-message">
	<div data-drupal-messages-fallback class="hidden"></div>

</div>

                              
                                                                     <section id="block-entityviewcontent-15" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
    <ol class="lcds-breadcrumb visible-md visible-lg">
          <li >
                  <a href="/">Home</a>
              </li>
          <li >
                  <a href="/medical-devices">Medical Devices</a>
              </li>
          <li >
                  <a href="/medical-devices/device-advice-comprehensive-regulatory-assistance">Device Advice: Comprehensive Regulatory Assistance</a>
              </li>
          <li >
                  <a href="/medical-devices/device-advice-comprehensive-regulatory-assistance/overview-device-regulation">Overview of Device Regulation</a>
              </li>
          <li >
                  <a href="/medical-devices/overview-device-regulation/device-labeling">Device Labeling</a>
              </li>
          <li >
                  <a class="current-link">Quality System Regulation Labeling Requirements</a>
              </li>
      </ol>




<ol class="lcds-breadcrumb visible-sm visible-xs">
  <li>
    <a href="/medical-devices/overview-device-regulation/device-labeling" title="Device Labeling">
     Device Labeling
    </a>
  </li>
</ol>

  </section>

<section id="block-entityviewcontent" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
<div class="lcds-section-nav-container hidden-md hidden-lg">
<a class="lcds-button--expandable collapsed hidden-md hidden-lg" data-toggle="collapse" href="#section-nav">In this section</a>

<nav id="section-nav" class="lcds-card lcds-section-nav lcds-section-nav hidden-md hidden-lg collapse">

    <ul class="lcds-section-nav__list">

      <li>

        

                    
                        
                <a href="/medical-devices/device-labeling/quality-system-regulation-labeling-requirements" class="lcds-section-nav__section-link lcds-section-nav__link lcds-section-nav__parent-link">Quality System Regulation Labeling Requirements</a>

                        
                <div class="views-element-container form-group"><div class="view view-in-this-section view-id-in_this_section view-display-id-block_5 js-view-dom-id-69a9efa68dc65d947966da390edae47266f503c4803f3382b5ae35a0cbce15b0">
  
    
      
  
          </div>
</div>


                <div class="views-element-container form-group"><div class="view view-in-this-section-sub view-id-in_this_section_sub view-display-id-block_2 js-view-dom-id-2c7642d1eef3d7f47620ef778a399c4364e0f30bfc6b1312c2c081dc3feb2b7e">
  
    
      
  
          </div>
</div>


      </li>

    </ul>

</nav>
</div>
  </section>






                                
      <main>

                                 <article id="main-content" class="article main-content container-fluid" role="article">
          
                                                                <header class="row content-header">
                         <section id="block-entityviewcontent-14" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
<div class="col-sm-12 col-md-8 col-md-offset-2">

  <h1 class="content-title text-center">Quality System Regulation Labeling Requirements</h1>
  	
</div>

  </section>






                      </header>
                              
                                                          
                              <aside class="col-md-2" role="complementary">
                  <section id="block-entityviewcontent-3" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
  <div class="region region-">
        <nav id="section-nav" class="lcds-card lcds-section-nav lcds-section-nav--side hidden-xs hidden-sm">
      <ul class="lcds-section-nav__list lcds-section-nav--side__list">

        <li>

          
          
                                                
                        
                     
                <a href="/medical-devices/device-labeling/quality-system-regulation-labeling-requirements" class="lcds-section-nav__link lcds-section-nav--side__link lcds-section-nav__parent-link lcds-section-nav--side__parent-link">Quality System Regulation Labeling Requirements</a>                
                          

                        <div class="views-element-container form-group"><div class="view view-in-this-section view-id-in_this_section view-display-id-block_4 js-view-dom-id-8e6be8240a5c41eb31854bfb1927c7f3ea2c2811da67df9f19140bbfb7048e82">
  
    
      
  
          </div>
</div>


                        <div class="views-element-container form-group"><div class="view view-in-this-section-sub view-id-in_this_section_sub view-display-id-block_1 js-view-dom-id-cebbc5d423ac3217e7dc6b25d24931aa127ae39a38806d4c4dcd2dcd1da022ad">
  
    
      
  
          </div>
</div>


        </li>
      </ul>
    </nav>
    </div>

  </section>


                </aside>
              
                                                          
              <div class="col-md-8" role="main">

                            
                            
                            
                            
                                              
  <h2>On this page:&nbsp;</h2>

<ul>
	<li><a href="#intro">Introduction</a></li>
	<li><a href="#specific">Specific Requirements for Labeling</a></li>
	<li><a href="#sterile">Sterile Device Labeling</a></li>
	<li><a href="#contract">Contract Sterilization</a></li>
</ul>

<h2 id="intro">Introduction</h2>

<p>Medical device manufacturers must incorporate in their quality assurance (QA) program several elements that relate to labeling in order to meet the Good Manufacturing Practice (GMP) requirements of the Quality System regulation. The QA program must be adequate to ensure that labeling meets the GMP device master record requirements with respect to legibility, adhesion, etc., and ensure that labeling operations are controlled so that correct labeling is always issued and used.</p>

<p>Labeling includes equipment labels, control labels, package labels, directions for use, maintenance manuals, etc. The displays on CRT's and other electronic message panels are considered labeling if instructions, prompts, cautions, and parameter identification information are given.</p>

<p>Various sections of the QS regulation have an impact on labeling: Section <a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.80">21 CFR 820.80</a>(b) requires the inspection and testing of incoming materials including labeling; and <a href="http://frwebgate.access.gpo.gov/cgi-bin/get-cfr.cgi?TITLE=21&amp;PART=820&amp;SECTION=70&amp;TYPE=TEXT">21 CFR 820.70</a>(f) requires buildings to be of suitable design and have sufficient space for packaging and labeling operations. <a href="http://frwebgate.access.gpo.gov/cgi-bin/get-cfr.cgi?TITLE=21&amp;PART=820&amp;SECTION=120&amp;TYPE=TEXT">21 CFR 820.120</a> deals with specific requirements for the control of labeling. It applies to the application of labeling to ensure legibility under normal conditions of use over the expected life of the device; and also applies to inspection, handling, storage, and distribution of labeling. FDA considers a device to be adulterated if these requirements are not met. These requirements do not apply to the adequacy of labeling content, except to make sure the content meets labeling specifications contained in the device master record. However, failure to comply with GMP requirements, such as proofreading and change control, could result in labeling content errors. In such cases, the device is misbranded and adulterated.</p>

<p>Specifications are required in the design history file (DHF) <a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.30">21 CFR 820.30</a> for the content and physical design parameters of labels. Labeling specifications are: engineering drawing and/or artwork for each label, appropriate inspection or control procedures, and appropriate procedures for attaching the labels. All procedures, drawings, and artwork must have the name of the preparer, an approval signature, and a date. The approval signature, date, etc., may be on the backside of artwork or on a label approval form. Further, artwork may contain only an identification code or title if the "content" of the artwork is duplicated on approved engineering drawings or adequately identified (cross-referenced) with respect to the label approval form.</p>

<p>Hard copy labels, package inserts, and similar labeling are specified and purchased as components. For correct purchase and use of labeling, specifications are usually stated on engineering drawings and/or purchase specifications. Thus, artwork or "copy" alone will not fulfill the device master record requirements for labeling except for the most simplistic labeling such as brief errata sheets.</p>

<p>The engineering drawings or purchase specifications and mounting procedure must specify, as appropriate, the label substrate, dimensions, ink, finish, mounting method, etc., so that the purchased label will remain attached and legible during the customary conditions of processing, storage, handling, distribution, and use.</p>

<p>Front panels, other instrument panels, meters, fuses, pushbuttons, and the like often are labels or contain labels and must, as appropriate, meet device master record and control requirements. Component specifications, assembly drawings, and test/inspection procedures may be appropriate controls to prevent mixup of meters, pushbuttons, and other labeled instrument controls. Controls to prevent mixups are generally not needed for front and other instrument panels.</p>

<p>Whether a firm considers a software driven display to be labeling or data makes little difference under the Quality System regulation, because either way, the finished device labeling or data must meet the device master record specifications. When firms develop and validate software, they should also review these electronic displays to see that the "labeling" meets all applicable requirements, such as adherence to specifications in the device master record, correct parameter identification, agreement with the instruction manual, and of course, correct display of performance data.</p>

<p>When reviewing or auditing labeling operations, it is wise to keep in mind that the Quality System regulation contains flexible requirements and thus allows flexibility in a quality assurance program. The degree of labeling control needed to satisfy the Quality System regulation varies considerably for different devices and operations. In order to avoid wasting money and increasing the cost of health care, manufacturers need to give considerable and prudent thought to the appropriate level of control needed for their operations. Information and guidelines presented in this chapter should aid manufacturers in making these decisions. The level of control needed should be reconsidered when products are added or changed. Likewise, the controls needed and success of the existing control program must be reviewed during QA system audits.</p>

<h2 id="specific">Specific Requirements for Labeling</h2>

<h3>Label Integrity</h3>

<p>All labels must be designed and applied to devices and containers so that the labels will remain in place and legible during the customary conditions of distribution, storage, and use. Likewise, other labeling, such as user instructions, should remain legible during customary storage and use. For example, labeling printed by machines onto plastic in vitro diagnostic media plates is sometimes smeared and thus is inadequate [FD&amp;C 502(f)]. The manufacturers of such devices must assure that the print is legible and will remain legible until used.</p>

<h3>Receipt and inspection</h3>

<p>Upon receipt, all packaging and labeling materials, including preprinted containers, inserts, and preprinted packaging materials must be examined and, acceptance activities performed to assure conformance with specifications. Also, samples of labels must be proofread by a designated individual(s). After being accepted by a responsible individual, these components may be placed into inventory or into production. These acceptance activities must be recorded in the device history record as required by <a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.80">21 CFR 820.80</a>(e) and <a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.120">21 CFR 820.120</a> to show that inspection and proofreading were performed. The acceptance record for device labeling should be kept simple.</p>

<h3>Area Separation and Inspection</h3>

<p>All labeling and packaging operations should be separated to the degree necessary to make certain there are no mixups between similar products or labels. Separation may be either a physical or spatial separation or by performing the labeling and packaging at different times for different devices. Separation is not required when mixups are impossible such as the case of labels from panels that fit the intended family or instruments (devices).</p>

<p>The likelihood of a labeling mixup determines how stringent production area controls should be. For example, label control need not be stringent if only dissimilar products and labeling are processed. Before beginning any packaging and labeling operation in which mixup could occur, the production area and equipment for the operation must be thoroughly examined to make certain that any devices and labeling materials remaining from previous operations have been removed. It is important to make certain that the surrounding area, tables, packaging lines, printing machines, and other equipment are cleared of labels and other materials used in the previous operation.</p>

<p>Unused labeling that contains pre-coded serial numbers, manufacturing date, expiration date, control number, etc., should be destroyed and not returned to the label storage area. The Quality System regulation does not require reconciliation of the number of labels used versus the number issued, although this control is recommended for some devices, such as when different sizes of the same product are being packaged or otherwise labeled.</p>

<h3>Storage</h3>

<p>All printed packaging and labeling materials, including preprinted containers, inserts and preprinted packaging materials, must be stored in an area and manner suitable to prevent mixups (<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.120">21 CFR 820.120)</a>. Labeling should be identified and segregated to the degree necessary to prevent mixing of similar labeling. Access to labeling should be limited to authorized personnel.</p>

<p>Storage control should be appropriate for the number and kind of devices. For example, a firm that manufacturers only one product with one label does not need an elaborately controlled storage area. Similarly, a firm with only a few types of devices having dissimilar labeling would not normally require stringent control.</p>

<p>One case that requires dedicated attention to storage and control is prelabeled "sterile" but "not-yet-sterilized" devices. Firms must make certain that mixups cannot occur. Also make certain that all such samples, if used for market promotion, are sterile or stamped with a manifest caution statement because a package and labeled market-promotion sample might be used by the recipient.</p>

<h3>Label Check and Record</h3>

<p>When issued for use, labeling must be carefully examined to make certain the contents of the labeling comply with the labeling specifications in the device master record for the specific device being produced. This examination must include any control numbers or expiration dates used on the labels. A record of this issuance check, including the date and name of the person performing the examination, must be made in the device history record.</p>

<p>If used, expiration dates must reflect the time after final packaging during which the device is fit for its intended use when stored and used per its labeling. The manufacturer should have stability test data which establishes the interval that the device remains fit for use.</p>

<p>If label mixups cannot occur--for example, a firm makes only one device or uses only one label--and there are no control numbers or expiration dates, the original inspection when the labeling was placed into inventory is an adequate check for compliance with the device master record specifications.</p>

<h3>Changes</h3>

<p>Labeling is part of the device master record; therefore, all changes to labeling must be made under a formal change control system similar to that required for specifications [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.30">21 CFR 820.30</a>(i)]. Any changes to labeling must be formally reviewed and authorized before implementation.</p>

<p>When making changes to primary aspects of a device and to primary documentation, the review group must determine if any secondary items such as labels or instructions are affected and also need changing. There should be a check-off block on change-order forms for recording that the effect of the primary change on labeling was considered and appropriate action was taken.</p>

<h3>Relabeling and Over-labeling</h3>

<p>Over-labeling by placing a new label over an old label is discouraged by FDA but is acceptable as long as the new label and its use meet GMP requirements for attachment, legibility, reprocessing, and change control. (Over-labeling is also discouraged in some foreign countries.)</p>

<h3>Control Number</h3>

<p>Devices intended for surgical implant into the body or to support or sustain life and whose failure to perform when properly used in accordance with instructions for use provided in the labeling can be reasonably expected to result in a significant injury to the user require a control number on each unit, lot, or batch of finished devices and where appropriate components for traceability [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.65">21 CFR 820.65</a>]. This means a control number for the finished device, and not the label itself. Most labeling, however, also contains another number, such as a drawing number, for control of labeling configuration and procurement.</p>

<p>The control number for traceability need not be on every label on the device; however, the control number must appear on the unit label that goes to the ultimate user. The label on a shipping carton for bulk items does not meet this requirement because bulk items may go to central distribution point in the user-facility and the shipping carton would most likely be discarded. In order to meet this traceability requirement, a label that would most likely reach the nurse or other user station must have the control number.</p>

<h2 id="sterile">Sterile Device Labeling</h2>

<p>Special attention should be given to the labeling of sterile devices. Devices that are not sterile in their entirety (for example, sterility may be needed only for the lumen of certain devices) must be labeled to properly inform users what is actually intended to be "sterile" in the package. For example, a possible limiting statement might be:</p>

<p>"Caution: Only the fluid path of the set is sterile and non pyrogenic. Do not use in a sterile or aseptic area without proper precautions."</p>

<p>Some devices are intended to be sterilized by the user before use. In this situation, the labeling should provide adequate information as to at least one suitable method of sterilization and any precautions or safeguards to be followed. For example, the labeling should describe any:</p>

<ul>
	<li>special cleaning methods required;</li>
	<li>changes in the physical characteristics of the device that may result from reprocessing which affect its safety, effectiveness, or performance; and</li>
	<li>limit on the number of times resterilization and reuse can be done without affecting the safety or effectiveness of the device.</li>
</ul>

<p>In the case of single-use sterile devices, some manufacturers include labeling to advise against resterilization and reuse. Some devices are simply not designed or constructed to be recleaned, and may not be capable of withstanding the necessary recleaning and resterilization procedures. Where reuse is common practice, manufacturers are encouraged to provide the information described in the above list.</p>

<p>The label of multi-device kits or packages containing a combination of sterile and nonsterile products must not state or imply that all contents are sterile.</p>

<p>The need for users to have instructions on how to open a sterile device package to avoid contamination of the device also needs to be evaluated, and when necessary, such instructions should be included in the labeling.</p>

<p>When a manufacturer modifies a device, the manufacturer must also review the labeling to make certain that it reflects current revisions and specifications. Some manufacturers identify labeling with a drawing number plus a revision code or date as an aid in identifying current labeling. The package insert or other labeling for in vitro diagnostic products is required to contain the revision date [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=809.10">21 CFR 809.10</a>(b)(15)].</p>

<p>Shelf-life dating solely for package integrity and sterility is not usually required by FDA for general medical devices. There may be a need for expiration dating when a particular component of a device, such as a battery or diagnostic reagent, has a finite useful life. Labeling for in vitro diagnostic devices [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=809.10">21 CFR 809.10</a>(a) and (b)] requires an expiration date or some other means by which users may be assured of quality at the time of use. This requirement applies to both sterile and nonsterile in vitro diagnostic devices.</p>

<p>Although not always required by regulation, most manufacturers of complex devices and sterile devices voluntarily use lot or serial numbers for production control and, if the need arises, to expedite failure investigations, repairs, modifications, or recalls. Lot, batch, or other control numbers are required for:</p>

<ul>
	<li>certain devices [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.65">21 CFR 820.65</a>];</li>
	<li>some products subject to radiological health standards; and</li>
	<li>in vitro diagnostic devices [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=809.10">21 CFR 809.10</a>(a)(9)].</li>
</ul>

<p>Adequate labeling for a medical device requires proper design and procurement of the labels and labeling. Design includes labeling content that meets the requirement of the QS regulation as well as the needs of the customer. To achieve these goals a number of concepts must be kept in mind such as: writing to the reader, referring to the actual device in labeling, obvious identification of the controls used, etc.</p>

<h2 id="contract">Contract Sterilization</h2>

<p>Finished devices that are terminally sterilized by a firm other than the manufacturer pose a unique labeling problem. A common industry practice is to send the finished device in its final packaging to a contractor for sterilization. The final packaging is labeled as sterile even though the goods are unsterile during shipment from the manufacturer to the contractor. Specific restrictions apply in this instance, and a written agreement between the parties must be in effect [<a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=801.150">21 CFR 801.150</a>(e)]. The requirements for the labeling of in process sterile goods in transit to the contract sterilizer are addressed in detail by <a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=801.150">21 CFR 801.150</a>, and covered under <a href="/medical-devices/general-device-labeling-requirements/labeling-requirements-other-labeling-exemptions">Other Labeling Exemptions</a>. Care must be taken in this situation to eliminate the possibility of an unsterilized product being mistaken for a sterilized product. A firm should seriously consider the use of "visual indicator" labeling to distinguish between product before and after sterilization, e.g., the use of indicator tape with bands that develop color upon exposure to steam or ethylene oxide, or stick-on "dots" which change color upon exposure to radiation. Bear in mind that visual indicators will provide confidence that the product has been exposed to a sterilant and not that the product is sterile. A firm should also consider the use of dosimeters, i.e., a product that undergoes an irreversible change in physical or chemical properties that is proportional to the amount of exposure to a sterilant. Some contract sterilizers affix labeling to a contractor's product in the form of a sterilization number stamped upon the device container, or outer shipping containers. Firms who use the contract sterilizer's lot number as assurance that their devices have undergone sterilization should determine, via an audit of the facility if possible, that sterilization lot numbers are applied after, not before, being subject to sterilization.</p>

<p>Regulations on distribution are contained in 21 CFR 801, Subparts A and E; and Quality Systems Regulation <a href="http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfcfr/ShowCFR.cfm?FR=820.160">21 CFR 820.160</a>. Devices that have been sterilized, held, or shipped to the manufacturer's warehouse or other controlled distribution point before final release must be properly labeled. The pallets, or designated unit, must be marked to indicate the status of the device such as "sterilized: awaiting test results," or an equivalent statement. The company must be able to show that it has control of the devices until final release and, if necessary, could have them destroyed or returned for reprocessing. For this reason, a distributor's warehouse or facility is not considered a controlled distribution point.</p>

<h2>Other Resources</h2>

<ul>
	<li>
	<p><a href="/device-labeling" target="">Device Labeling</a></p>
	</li>
</ul>
<br>

	
<br>



              
                                            
              
            </div>

                                                  
                          <aside class="col-md-2" role="complementary">
                <section id="block-entityviewcontent-4" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      

<div class="region region-">
  <aside class="lcds-card lcds-card--border-top" >
      <ul role="menu" class="lcds-description-list">
        
                                    


























  <li role="menuitem" class="node-current-date lcds-description-list__item">
    <div>
      <h2 class="lcds-description-list__item-heading">Content current as of:</h2>
      <p class="lcds-description-list__item-text"><time datetime="2018-08-31T06:48:00Z">08/31/2018</time>
</p>
    </div>
  </li>
                  
                   
<li role="menuitem" class="lcds-description-list__item">  
	<div>
		 
			     
			 

			  <h2 class="lcds-description-list__item-heading">Topic(s)</h2>
			  <ul role="menu" class="lcds-metadata-list">
			  						    <li role="menuitem">FDA Activities</li>
				    				       				    				       <li role="menuitem">Application &amp; Approvals</li>
				       				    					
				  
				  
				  
				  
				   
				  
				  			  </ul>
						       

			  
						  

			  
						 
	</div>
</li>   
         
      </ul>
  </aside>
</div>


  </section>


              </aside>
            
                 </article>        
      </main>

    </div>  </div>
<div id="fda-survey-comments"></div>
<script src=https://touchpoints.app.cloud.gov/touchpoints/0eb673d9.js async></script>
<button class="btn btn-primary btn-vertical" id="survey-btn">Feedback</button>
<script src=https://touchpoints.app.cloud.gov/touchpoints/d45bb814.js async=""></script>
                <div class="region region-subscribe">
    <section id="block-entityviewcontent-5" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      

  </section>


  </div>

  
      <footer id="footer" class="lcds-footer container-fluid">
        
    <div class="row lcds-footer__primary">
    <nav class="text-center">
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/about-fda/about-website/fdagov-archive" >FDA Archive</a></li>
          <li><a href="/about-fda" >About FDA</a></li>
          <li><a href="/about-fda/about-website/internet-accessibility" >Accessibility</a></li>
        </ul>
      </div>
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/about-fda/visitor-information" >Visitor Information</a> </li>
          <li><a href="/about-fda/about-website/website-policies" >Website Policies / Privacy</a></li>
          <li><a href="/about-fda/jobs-and-training-fda/no-fear-act" >No FEAR Act</a></li>
          <li><a href="https://www.hhs.gov/vulnerability-disclosure-policy/index.html" >Vulnerability Disclosure Policy</a></li>
        </ul>
      </div>
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/regulatory-information/freedom-information" title="Freedom of Information Act">FOIA</a></li>
          <li><a href="https://www.hhs.gov/" title="Health and Human Services" target="_blank">HHS.gov</a></li>
          <li><a href="https://www.usa.gov/" target="_blank">USA.gov</a></li>
        </ul>
      </div>
    </nav>
  </div>
    <div class="row lcds-footer__secondary">
    <div class="col-sm-12 col-md-6 col-lg-4 lcds-footer__social-links">
      <a href="/about-fda/contact-fda" class="btn btn-default btn-md">Contact FDA</a>
      <a href="https://www.facebook.com/FDA" title="Follow FDA on Facebook" class="no-disclaimer"> 
        <span class="fa fa-facebook fa-2x" aria-hidden="true">
          <span class="sr-only">Follow FDA on Facebook</span> 
        </span>
      </a>
      <a href="https://x.com/FDA" title="Follow FDA on X" class="no-disclaimer">
        <svg class="icon-svg-inline fa-2x" aria-hidden="true">
          <use href="/themes/custom/preview/assets/images/fa-icons.svg#icon-x-twitter">
        </svg>
        <span class="sr-only">Follow FDA on X</span>
      </a>
      <a href="https://instagram.com/FDA" title="Follow FDA on Instagram" class="no-disclaimer">
        <span class="fa fa-instagram fa-2x" aria-hidden="true"> 
          <span class="sr-only">Follow FDA on Instagram</span>
        </span>
      </a>
      <br class='visible-xs-inline'/>
      <a href="https://www.linkedin.com/company/fda/" title="Follow FDA on LinkedIn" class="no-disclaimer">
        <span class="fa fa-linkedin fa-2x" aria-hidden="true"> 
          <span class="sr-only">Follow FDA on LinkedIn</span>
        </span>
      </a>
      <a href="https://youtube.com/@US_FDA" title="View FDA videos on YouTube" class="no-disclaimer">
        <span class="fa fa-youtube fa-2x" aria-hidden="true"> 
          <span class="sr-only">View FDA videos on YouTube</span>
        </span>
      </a>
      <a href="/about-fda/contact-fda/subscribe-podcasts-and-news-feeds" title="Subscribe to FDA RSS feeds">
        <span class="fa fa-rss fa-2x" aria-hidden="true">
          <span class="sr-only">Subscribe to FDA RSS feeds</span>
        </span>
      </a>
    </div>
    <a href="/" title="FDA Homepage">
        <div class="visible-lg-block col-lg-4 text-center">
          <img src="/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg" height="60px" alt="Food and Drug Administration Logo">
        </div>
    </a>
    <div class="col-sm-12 col-md-6 col-lg-4 text-center lcds-footer__contact-number">
      <span class="fa fa-phone" aria-hidden="true"> </span> 
     <span class="sr-only">Contact Number</span>
      1-888-INFO-FDA (1-888-463-6332)
    </div>
  </div>
  
      <!--END WEBSITE FEEDBACK SNIPPET-->
  

    </footer>
    <a href="" id="btn-top" class="btn btn-primary btn-top"><span class="sr-only">Back to </span>Top</a>
  

  </div>

    
    <script type="application/json" data-drupal-selector="drupal-settings-json">{"path":{"baseUrl":"\/","pathPrefix":"","currentPath":"node\/360465","currentPathIsAdmin":false,"isFront":false,"currentLanguage":"en"},"pluralDelimiter":"\u0003","suppressDeprecationErrors":true,"fda_ckeditor_enhancements":{"basePath":"modules\/custom\/fda_ckeditor_enhancements"},"google_analytics":{"account":"G-273DTKB5QW","trackOutbound":true,"trackMailto":true,"trackTel":true,"trackDownload":true,"trackDownloadExtensions":"7z|aac|arc|arj|asf|asx|avi|bin|csv|doc(x|m)?|dot(x|m)?|exe|flv|gif|gz|gzip|hqx|jar|jpe?g|js|mp(2|3|4|e?g)|mov(ie)?|msi|msp|pdf|phps|png|ppt(x|m)?|pot(x|m)?|pps(x|m)?|ppam|sld(x|m)?|thmx|qtm?|ra(m|r)?|sea|sit|tar|tgz|torrent|txt|wav|wma|wmv|wpd|xls(x|m|b)?|xlt(x|m)|xlam|xml|z|zip"},"bootstrap":{"forms_has_error_value_toggle":1,"modal_animation":1,"modal_backdrop":"true","modal_focus_input":1,"modal_keyboard":1,"modal_select_text":1,"modal_show":1,"modal_size":"","popover_enabled":1,"popover_animation":1,"popover_auto_close":1,"popover_container":"body","popover_content":"","popover_delay":"0","popover_html":0,"popover_placement":"right","popover_selector":"","popover_title":"","popover_trigger":"click"},"ajax":[],"user":{"uid":0,"permissionsHash":"1b1b521ce0efd787b9481ef00f514b542eb396217a4d74c357d2ecd6b6b52a2d"}}</script>
<script src="/files/js/js_MZQQnZtz3u3D0-7Xcd-KQGEjoc3J6heSjV8VEE1AxMM.js?scope=footer&amp;delta=0&amp;language=en&amp;theme=preview&amp;include=eJxdjtEKwjAMRX9oo74I_k3J0hiLXROSMJlfL1Ms4uM9JOdeFuFGGTq0PSp64j8wqdFW6ZG4yQJtdrSq4dMiEh4GmlRUNrLpWiDjnUoNsUz9Bh1ppR6eAFGsVOk5hA-738QCpdDnSVZt9ThPR5Pn8-nyA8cCNHjuxDxAAX1Lvnlo59H4Ai47WJ8"></script>

  <script type="text/javascript"  src="/c8f2/whmm/gLY/oU0/wEBQ/1LiGptmJSpQhSL/JF1pJxAlNAM/CGw3AF81/Omg"></script></body>
</html>
